<!doctype html>
<html lang="en" dir="ltr">
<head>
<meta charset="UTF-8">
<meta name="viewport" content="width=device-width,initial-scale=1">
<meta name="generator" content="Docusaurus v2.0.0-alpha.72">
<link rel="alternate" type="application/rss+xml" href="/blog/rss.xml" title="Mikrodev Documentation Blog RSS Feed">
<link rel="alternate" type="application/atom+xml" href="/blog/atom.xml" title="Mikrodev Documentation Blog Atom Feed"><title data-react-helmet="true">XIO110 Series Hardware Manual | Mikrodev Documentation</title><meta data-react-helmet="true" property="og:url" content="https://mikrodev.github.io/docs/PLC-XIO110-Expansion-Modules"><meta data-react-helmet="true" name="docusaurus_locale" content="en"><meta data-react-helmet="true" name="docusaurus_version" content="current"><meta data-react-helmet="true" name="docusaurus_tag" content="docs-default-current"><meta data-react-helmet="true" property="og:title" content="XIO110 Series Hardware Manual | Mikrodev Documentation"><meta data-react-helmet="true" name="description" content="Mounting Information"><meta data-react-helmet="true" property="og:description" content="Mounting Information"><link data-react-helmet="true" rel="shortcut icon" href="/img/mikrodev_logo2.jpeg"><link data-react-helmet="true" rel="canonical" href="https://mikrodev.github.io/docs/PLC-XIO110-Expansion-Modules"><link data-react-helmet="true" rel="alternate" href="https://mikrodev.github.io/docs/PLC-XIO110-Expansion-Modules" hreflang="en"><link data-react-helmet="true" rel="alternate" href="https://mikrodev.github.io/docs/PLC-XIO110-Expansion-Modules" hreflang="x-default"><link rel="stylesheet" href="/assets/css/styles.fd556d9a.css">
<link rel="preload" href="/assets/js/styles.567fae0f.js" as="script">
<link rel="preload" href="/assets/js/runtime~main.ee850d67.js" as="script">
<link rel="preload" href="/assets/js/main.75015932.js" as="script">
<link rel="preload" href="/assets/js/1.245a6b6f.js" as="script">
<link rel="preload" href="/assets/js/2.7e379486.js" as="script">
<link rel="preload" href="/assets/js/64.dba8b8dc.js" as="script">
<link rel="preload" href="/assets/js/66.84a19710.js" as="script">
<link rel="preload" href="/assets/js/935f2afb.1c8e180d.js" as="script">
<link rel="preload" href="/assets/js/17896441.d7374300.js" as="script">
<link rel="preload" href="/assets/js/74e19ba5.c72c488e.js" as="script">
</head>
<body>
<script>!function(){function t(t){document.documentElement.setAttribute("data-theme",t)}var e=function(){var t=null;try{t=localStorage.getItem("theme")}catch(t){}return t}();t(null!==e?e:"light")}()</script><div id="__docusaurus">
<div><a href="#main" class="skipToContent_1oUP">Skip to main content</a></div><nav class="navbar navbar--fixed-top"><div class="navbar__inner"><div class="navbar__items"><button aria-label="Navigation bar toggle" class="navbar__toggle" type="button" tabindex="0"><svg aria-label="Menu" width="30" height="30" viewBox="0 0 30 30" role="img" focusable="false"><title>Menu</title><path stroke="currentColor" stroke-linecap="round" stroke-miterlimit="10" stroke-width="2" d="M4 7h22M4 15h22M4 23h22"></path></svg></button><a class="navbar__brand" href="/"><img src="/img/mikrodevlogo.png" alt="My Site Logo" class="themedImage_1VuW themedImage--light_3UqQ navbar__logo"><img src="/img/mikrodevlogo.png" alt="My Site Logo" class="themedImage_1VuW themedImage--dark_hz6m navbar__logo"><strong class="navbar__title"></strong></a><a class="navbar__item navbar__link" href="/docs/ViewPLUS-SCADA-Editor">Software</a><a class="navbar__item navbar__link" href="/docs/PLC-MP110-Series-Hardware-Manual">PLC</a><a class="navbar__item navbar__link" href="/docs/RTU-RTU-Series-Hardware-Manual">RTU</a><a class="navbar__item navbar__link" href="/docs/Gateway-MBS100-Hardware-Manual">Gateway</a></div><div class="navbar__items navbar__items--right"><div class="react-toggle react-toggle--disabled displayOnlyInLargeViewport_GrZ2"><div class="react-toggle-track"><div class="react-toggle-track-check"><span class="toggle_71bT">🌜</span></div><div class="react-toggle-track-x"><span class="toggle_71bT">🌞</span></div></div><div class="react-toggle-thumb"></div><input type="checkbox" disabled="" aria-label="Dark mode toggle" class="react-toggle-screenreader-only"></div></div></div><div role="presentation" class="navbar-sidebar__backdrop"></div><div class="navbar-sidebar"><div class="navbar-sidebar__brand"><a class="navbar__brand" href="/"><img src="/img/mikrodevlogo.png" alt="My Site Logo" class="themedImage_1VuW themedImage--light_3UqQ navbar__logo"><img src="/img/mikrodevlogo.png" alt="My Site Logo" class="themedImage_1VuW themedImage--dark_hz6m navbar__logo"><strong class="navbar__title"></strong></a></div><div class="navbar-sidebar__items"><div class="menu"><ul class="menu__list"><li class="menu__list-item"><a class="menu__link" href="/docs/ViewPLUS-SCADA-Editor">Software</a></li><li class="menu__list-item"><a class="menu__link" href="/docs/PLC-MP110-Series-Hardware-Manual">PLC</a></li><li class="menu__list-item"><a class="menu__link" href="/docs/RTU-RTU-Series-Hardware-Manual">RTU</a></li><li class="menu__list-item"><a class="menu__link" href="/docs/Gateway-MBS100-Hardware-Manual">Gateway</a></li></ul></div></div></div></nav><div class="main-wrapper main-docs-wrapper"><div class="docPage_31aa"><div class="docSidebarContainer_3Kbt" role="complementary"><div class="sidebar_15mo"><div class="menu menu--responsive thin-scrollbar menu_Bmed"><button aria-label="Open menu" aria-haspopup="true" class="button button--secondary button--sm menu__button" type="button"><svg aria-label="Menu" class="sidebarMenuIcon_fgN0" width="24" height="24" viewBox="0 0 30 30" role="img" focusable="false"><title>Menu</title><path stroke="currentColor" stroke-linecap="round" stroke-miterlimit="10" stroke-width="2" d="M4 7h22M4 15h22M4 23h22"></path></svg></button><ul class="menu__list"><li class="menu__list-item menu__list-item--collapsed"><a class="menu__link menu__link--sublist" href="#!">PLC Hardware Manual</a><ul class="menu__list"><li class="menu__list-item"><a class="menu__link" tabindex="-1" href="/docs/PLC-MP110-Series-Hardware-Manual">MP110 Series Hardware Manual</a></li><li class="menu__list-item"><a class="menu__link" tabindex="-1" href="/docs/PLC-MP211-Series-Hardware-Manual">MP211 Series Hardware Manual</a></li></ul></li><li class="menu__list-item menu__list-item--collapsed"><a class="menu__link menu__link--sublist" href="#!">PLC Software Manual</a><ul class="menu__list"><li class="menu__list-item"><a class="menu__link" tabindex="-1" href="/docs/PLC-MP110-Series-Software-Manual">MP110 Series Software Manual</a></li><li class="menu__list-item"><a class="menu__link" tabindex="-1" href="/docs/PLC-MP211-Series-Software-Manual">MP211 Series Software Manual</a></li></ul></li><li class="menu__list-item"><a class="menu__link menu__link--sublist menu__link--active" href="#!">Expansion Modules Hardware Manual</a><ul class="menu__list"><li class="menu__list-item"><a aria-current="page" class="menu__link menu__link--active active" tabindex="0" href="/docs/PLC-XIO110-Expansion-Modules">XIO110 Series Hardware Manual</a></li><li class="menu__list-item"><a class="menu__link" tabindex="0" href="/docs/PLC-XIO211-Expansion-Modules">XIO211 Series Hardware Manual</a></li></ul></li></ul></div></div></div><main class="docMainContainer_3ufF"><div class="container padding-vert--lg docItemWrapper_3FMP"><div class="row"><div class="col docItemCol_3FnS"><div class="docItemContainer_33ec"><article><header><h1 class="docTitle_3a4h">XIO110 Series Hardware Manual</h1></header><div class="markdown"><h2><a aria-hidden="true" tabindex="-1" class="anchor enhancedAnchor_2LWZ" id="mounting-information"></a>Mounting Information<a class="hash-link" href="#mounting-information" title="Direct link to heading">#</a></h2><p><a href="https://www.mikrodev.com/en/docs/PLC/hardware_manual/MIKRODEV_HM_XIO110_en.pdf" target="_blank" rel="noopener noreferrer">XIO110 Expansion Modules</a></p><h3><a aria-hidden="true" tabindex="-1" class="anchor enhancedAnchor_2LWZ" id="din-rail-mounting"></a>DIN Rail Mounting<a class="hash-link" href="#din-rail-mounting" title="Direct link to heading">#</a></h3><p>First, the upper part of the device is mounted on the DIN rail. Then, with the help of the
springs behind the device, when a lightly force is applied to the lower part, the device
locates into the DIN rail easily and the montage is completed.</p><center><p><img alt="plc-expansion-01" src="/assets/images/plc-expansion-01-ecf349d4cf8e6ad35c604046f5fce451.png"></p></center><h3><a aria-hidden="true" tabindex="-1" class="anchor enhancedAnchor_2LWZ" id="expansion-installation"></a>Expansion Installation<a class="hash-link" href="#expansion-installation" title="Direct link to heading">#</a></h3><p>Assembly between MP110 series PLC or RIO110 series remote I/O products and XIO110
series expansion modules is carried out by sliding the tabs over the rail so that the tabs
overlap each other.</p><center><p><img alt="plc-expansion-02" src="/assets/images/plc-expansion-02-6480203403b8b4564b90bedabceea94b.png"></p></center><h2><a aria-hidden="true" tabindex="-1" class="anchor enhancedAnchor_2LWZ" id="xio110di8-digital-input"></a>XIO110.DI8 Digital Input<a class="hash-link" href="#xio110di8-digital-input" title="Direct link to heading">#</a></h2><h3><a aria-hidden="true" tabindex="-1" class="anchor enhancedAnchor_2LWZ" id="xio110di8-general-information"></a>XIO110.DI8 General Information<a class="hash-link" href="#xio110di8-general-information" title="Direct link to heading">#</a></h3><h4><a aria-hidden="true" tabindex="-1" class="anchor enhancedAnchor_2LWZ" id="physical-interfaces"></a>Physical Interfaces<a class="hash-link" href="#physical-interfaces" title="Direct link to heading">#</a></h4><center><p><img alt="plc-expansion-03" src="/assets/images/plc-expansion-03-c163f12205dfe1942cdb670c0822e98f.png"></p></center><center><p><img alt="plc-expansion-04" src="/assets/images/plc-expansion-04-5db54b565b2211abe14835df4ad1852a.png"></p></center><h4><a aria-hidden="true" tabindex="-1" class="anchor enhancedAnchor_2LWZ" id="general-device-specifications"></a>General Device Specifications<a class="hash-link" href="#general-device-specifications" title="Direct link to heading">#</a></h4><center><p><img alt="plc-expansion-05" src="/assets/images/plc-expansion-05-92e681ea70beba38283ceb712a341edc.png"></p></center><h3><a aria-hidden="true" tabindex="-1" class="anchor enhancedAnchor_2LWZ" id="connection-diagrams"></a>Connection Diagrams<a class="hash-link" href="#connection-diagrams" title="Direct link to heading">#</a></h3><h4><a aria-hidden="true" tabindex="-1" class="anchor enhancedAnchor_2LWZ" id="supply-connection"></a>Supply Connection<a class="hash-link" href="#supply-connection" title="Direct link to heading">#</a></h4><center><p><img alt="plc-expansion-06" src="/assets/images/plc-expansion-06-0f0e277f4a7310575cb43f3e8dbab70a.png"></p></center><h4><a aria-hidden="true" tabindex="-1" class="anchor enhancedAnchor_2LWZ" id="digital-inputs"></a>Digital Inputs<a class="hash-link" href="#digital-inputs" title="Direct link to heading">#</a></h4><center><p><img alt="plc-expansion-07" src="/assets/images/plc-expansion-07-f63c93806e9f2830b5c5d9c970f60362.png"></p></center><h2><a aria-hidden="true" tabindex="-1" class="anchor enhancedAnchor_2LWZ" id="xio110di16-digital-input"></a>XIO110.DI16 Digital Input<a class="hash-link" href="#xio110di16-digital-input" title="Direct link to heading">#</a></h2><h3><a aria-hidden="true" tabindex="-1" class="anchor enhancedAnchor_2LWZ" id="xio110di16-general-information"></a>XIO110.DI16 General Information<a class="hash-link" href="#xio110di16-general-information" title="Direct link to heading">#</a></h3><h4><a aria-hidden="true" tabindex="-1" class="anchor enhancedAnchor_2LWZ" id="physical-interfaces-1"></a>Physical Interfaces<a class="hash-link" href="#physical-interfaces-1" title="Direct link to heading">#</a></h4><center><p><img alt="plc-expansion-08" src="/assets/images/plc-expansion-08-26577d02b715fbde49d8c84ae8f6291c.png"></p></center><center><p><img alt="plc-expansion-09" src="/assets/images/plc-expansion-09-a31007f62e6c5e9148c889abb3461b1f.png"></p></center><h4><a aria-hidden="true" tabindex="-1" class="anchor enhancedAnchor_2LWZ" id="general-device-specifications-1"></a>General Device Specifications<a class="hash-link" href="#general-device-specifications-1" title="Direct link to heading">#</a></h4><center><p><img alt="plc-expansion-10" src="/assets/images/plc-expansion-10-27cba65bd4d6f9bfc94e260680a762e0.png"></p></center><h3><a aria-hidden="true" tabindex="-1" class="anchor enhancedAnchor_2LWZ" id="connection-diagrams-1"></a>Connection Diagrams<a class="hash-link" href="#connection-diagrams-1" title="Direct link to heading">#</a></h3><h4><a aria-hidden="true" tabindex="-1" class="anchor enhancedAnchor_2LWZ" id="supply-connection-1"></a>Supply Connection<a class="hash-link" href="#supply-connection-1" title="Direct link to heading">#</a></h4><center><p><img alt="plc-expansion-11" src="/assets/images/plc-expansion-11-c687e8c8f8019ad9eb4cc9b9b13fcfbd.png"></p></center><h4><a aria-hidden="true" tabindex="-1" class="anchor enhancedAnchor_2LWZ" id="digital-inputs-1"></a>Digital Inputs<a class="hash-link" href="#digital-inputs-1" title="Direct link to heading">#</a></h4><center><p><img alt="plc-expansion-12" src="/assets/images/plc-expansion-12-2f6aadca8d1ac0c46fc2d7de2f43cbe4.png"></p></center><h2><a aria-hidden="true" tabindex="-1" class="anchor enhancedAnchor_2LWZ" id="xio110do8-digital-outputs"></a>XIO110.DO8 Digital Outputs<a class="hash-link" href="#xio110do8-digital-outputs" title="Direct link to heading">#</a></h2><h3><a aria-hidden="true" tabindex="-1" class="anchor enhancedAnchor_2LWZ" id="xio110do8-general-information"></a>XIO110.DO8 General Information<a class="hash-link" href="#xio110do8-general-information" title="Direct link to heading">#</a></h3><h4><a aria-hidden="true" tabindex="-1" class="anchor enhancedAnchor_2LWZ" id="physical-interfaces-2"></a>Physical Interfaces<a class="hash-link" href="#physical-interfaces-2" title="Direct link to heading">#</a></h4><center><p><img alt="plc-expansion-13" src="/assets/images/plc-expansion-13-1b962c616e8198d8af719cd22be46963.png"></p></center><center><p><img alt="plc-expansion-14" src="/assets/images/plc-expansion-14-5d7714718a21ccb4ad4bf3a93facb1e3.png"></p></center><h4><a aria-hidden="true" tabindex="-1" class="anchor enhancedAnchor_2LWZ" id="general-device-specifications-2"></a>General Device Specifications<a class="hash-link" href="#general-device-specifications-2" title="Direct link to heading">#</a></h4><center><p><img alt="plc-expansion-15" src="/assets/images/plc-expansion-15-9a0ba7ca96d4ec5da0dce1ca815283dd.png"></p></center><h3><a aria-hidden="true" tabindex="-1" class="anchor enhancedAnchor_2LWZ" id="connection-diagrams-2"></a>Connection Diagrams<a class="hash-link" href="#connection-diagrams-2" title="Direct link to heading">#</a></h3><h4><a aria-hidden="true" tabindex="-1" class="anchor enhancedAnchor_2LWZ" id="supply-connection-2"></a>Supply Connection<a class="hash-link" href="#supply-connection-2" title="Direct link to heading">#</a></h4><center><p><img alt="plc-expansion-16" src="/assets/images/plc-expansion-16-479e0a78d89c294f9723fb0097462e61.png"></p></center><h4><a aria-hidden="true" tabindex="-1" class="anchor enhancedAnchor_2LWZ" id="digital-outputs"></a>Digital Outputs<a class="hash-link" href="#digital-outputs" title="Direct link to heading">#</a></h4><center><p><img alt="plc-expansion-17" src="/assets/images/plc-expansion-17-f847f649fd420273521bdd6a57ea7077.png"></p></center><h2><a aria-hidden="true" tabindex="-1" class="anchor enhancedAnchor_2LWZ" id="xio110do16-digital-outputs"></a>XIO110.DO16 Digital Outputs<a class="hash-link" href="#xio110do16-digital-outputs" title="Direct link to heading">#</a></h2><h3><a aria-hidden="true" tabindex="-1" class="anchor enhancedAnchor_2LWZ" id="xio110do16-general-information"></a>XIO110.DO16 General Information<a class="hash-link" href="#xio110do16-general-information" title="Direct link to heading">#</a></h3><h4><a aria-hidden="true" tabindex="-1" class="anchor enhancedAnchor_2LWZ" id="physical-interfaces-3"></a>Physical Interfaces<a class="hash-link" href="#physical-interfaces-3" title="Direct link to heading">#</a></h4><center><p><img alt="plc-expansion-18" src="/assets/images/plc-expansion-18-7518a55b60f05d36f98c41d03038e3a4.png"></p></center><center><p><img alt="plc-expansion-19" src="/assets/images/plc-expansion-19-77862c8b36cfecb111f5410abea337b4.png"></p></center><h4><a aria-hidden="true" tabindex="-1" class="anchor enhancedAnchor_2LWZ" id="general-device-specifications-3"></a>General Device Specifications<a class="hash-link" href="#general-device-specifications-3" title="Direct link to heading">#</a></h4><center><p><img alt="plc-expansion-20" src="/assets/images/plc-expansion-20-bb488f9d022fb04f14140449cfcdb979.png"></p></center><h3><a aria-hidden="true" tabindex="-1" class="anchor enhancedAnchor_2LWZ" id="connection-diagrams-3"></a>Connection Diagrams<a class="hash-link" href="#connection-diagrams-3" title="Direct link to heading">#</a></h3><h4><a aria-hidden="true" tabindex="-1" class="anchor enhancedAnchor_2LWZ" id="supply-connection-3"></a>Supply Connection<a class="hash-link" href="#supply-connection-3" title="Direct link to heading">#</a></h4><center><p><img alt="plc-expansion-21" src="/assets/images/plc-expansion-21-b57e824ad3fdfd44337e26af7757d165.png"></p></center><h4><a aria-hidden="true" tabindex="-1" class="anchor enhancedAnchor_2LWZ" id="digital-outputs-1"></a>Digital Outputs<a class="hash-link" href="#digital-outputs-1" title="Direct link to heading">#</a></h4><center><p><img alt="plc-expansion-22" src="/assets/images/plc-expansion-22-7f473316b96325f4e1c22d4f99a80eb2.png"></p></center><h2><a aria-hidden="true" tabindex="-1" class="anchor enhancedAnchor_2LWZ" id="xio110di8do8-digital-outputs"></a>XIO110.DI8DO8 Digital Outputs<a class="hash-link" href="#xio110di8do8-digital-outputs" title="Direct link to heading">#</a></h2><h3><a aria-hidden="true" tabindex="-1" class="anchor enhancedAnchor_2LWZ" id="xio110di8do8-general-information"></a>XIO110.DI8DO8 General Information<a class="hash-link" href="#xio110di8do8-general-information" title="Direct link to heading">#</a></h3><h4><a aria-hidden="true" tabindex="-1" class="anchor enhancedAnchor_2LWZ" id="physical-interfaces-4"></a>Physical Interfaces<a class="hash-link" href="#physical-interfaces-4" title="Direct link to heading">#</a></h4><center><p><img alt="plc-expansion-23" src="/assets/images/plc-expansion-23-9c7ae25b465c176f58e3390d6e7384d7.png"></p></center><center><p><img alt="plc-expansion-24" src="/assets/images/plc-expansion-24-60654c0db22e6a89c55d77b30994ef71.png"></p></center><h4><a aria-hidden="true" tabindex="-1" class="anchor enhancedAnchor_2LWZ" id="general-device-specifications-4"></a>General Device Specifications<a class="hash-link" href="#general-device-specifications-4" title="Direct link to heading">#</a></h4><center><p><img alt="plc-expansion-25" src="/assets/images/plc-expansion-25-c1d54d370bd2e3b2646b289746da52ee.png"></p></center><h3><a aria-hidden="true" tabindex="-1" class="anchor enhancedAnchor_2LWZ" id="connection-diagrams-4"></a>Connection Diagrams<a class="hash-link" href="#connection-diagrams-4" title="Direct link to heading">#</a></h3><h4><a aria-hidden="true" tabindex="-1" class="anchor enhancedAnchor_2LWZ" id="supply-connection-4"></a>Supply Connection<a class="hash-link" href="#supply-connection-4" title="Direct link to heading">#</a></h4><center><p><img alt="plc-expansion-26" src="/assets/images/plc-expansion-26-4e970831ee3d61b8969ff1eebe2f9ee8.png"></p></center><h4><a aria-hidden="true" tabindex="-1" class="anchor enhancedAnchor_2LWZ" id="digital-input-and-outputs"></a>Digital Input and Outputs<a class="hash-link" href="#digital-input-and-outputs" title="Direct link to heading">#</a></h4><center><p><img alt="plc-expansion-27" src="/assets/images/plc-expansion-27-e25ec9e7930c12a3ecad5186d3cec13c.png"></p></center><center><p><img alt="plc-expansion-28" src="/assets/images/plc-expansion-28-e8141a2647027d3cf0f260abd8e0da92.png"></p></center><h2><a aria-hidden="true" tabindex="-1" class="anchor enhancedAnchor_2LWZ" id="xio110ai4-analog-input"></a>XIO110.AI4 Analog Input<a class="hash-link" href="#xio110ai4-analog-input" title="Direct link to heading">#</a></h2><h3><a aria-hidden="true" tabindex="-1" class="anchor enhancedAnchor_2LWZ" id="xio110ai4-general-information"></a>XIO110.AI4 General Information<a class="hash-link" href="#xio110ai4-general-information" title="Direct link to heading">#</a></h3><h4><a aria-hidden="true" tabindex="-1" class="anchor enhancedAnchor_2LWZ" id="physical-interfaces-5"></a>Physical Interfaces<a class="hash-link" href="#physical-interfaces-5" title="Direct link to heading">#</a></h4><center><p><img alt="plc-expansion-29" src="/assets/images/plc-expansion-29-78334537bc9ff2b6c7d1cb547fc1770d.png"></p></center><center><p><img alt="plc-expansion-30" src="/assets/images/plc-expansion-30-13d6d8abef442eda5e23ba89c66f64e6.png"></p></center><h4><a aria-hidden="true" tabindex="-1" class="anchor enhancedAnchor_2LWZ" id="general-device-specifications-5"></a>General Device Specifications<a class="hash-link" href="#general-device-specifications-5" title="Direct link to heading">#</a></h4><center><p><img alt="plc-expansion-31" src="/assets/images/plc-expansion-31-10c892f09d57a5121d2bb755fb8cc8a6.png"></p></center><h3><a aria-hidden="true" tabindex="-1" class="anchor enhancedAnchor_2LWZ" id="connection-diagrams-5"></a>Connection Diagrams<a class="hash-link" href="#connection-diagrams-5" title="Direct link to heading">#</a></h3><h4><a aria-hidden="true" tabindex="-1" class="anchor enhancedAnchor_2LWZ" id="supply-connection-5"></a>Supply Connection<a class="hash-link" href="#supply-connection-5" title="Direct link to heading">#</a></h4><center><p><img alt="plc-expansion-32" src="/assets/images/plc-expansion-32-27c1d3fca372d4ede4cfd18dac7222f7.png"></p></center><h4><a aria-hidden="true" tabindex="-1" class="anchor enhancedAnchor_2LWZ" id="analog-inputs"></a>Analog Inputs<a class="hash-link" href="#analog-inputs" title="Direct link to heading">#</a></h4><center><p><img alt="plc-expansion-33" src="/assets/images/plc-expansion-33-718f21c0ed57aede0430fbc78c86a8ec.png"></p></center><center><p><img alt="plc-expansion-34" src="/assets/images/plc-expansion-34-06f05dec37d95b2258e6e1c5512247b9.png"></p></center><h2><a aria-hidden="true" tabindex="-1" class="anchor enhancedAnchor_2LWZ" id="xio110ai8-analog-input"></a>XIO110.AI8 Analog Input<a class="hash-link" href="#xio110ai8-analog-input" title="Direct link to heading">#</a></h2><h3><a aria-hidden="true" tabindex="-1" class="anchor enhancedAnchor_2LWZ" id="xio110ai8-general-information"></a>XIO110.AI8 General Information<a class="hash-link" href="#xio110ai8-general-information" title="Direct link to heading">#</a></h3><h4><a aria-hidden="true" tabindex="-1" class="anchor enhancedAnchor_2LWZ" id="physical-interfaces-6"></a>Physical Interfaces<a class="hash-link" href="#physical-interfaces-6" title="Direct link to heading">#</a></h4><center><p><img alt="plc-expansion-35" src="/assets/images/plc-expansion-35-346ece5e1d098d148ec7aea56291398a.png"></p></center><center><p><img alt="plc-expansion-36" src="/assets/images/plc-expansion-36-d863d5ec965997c3c177e8aa6a2519ea.png"></p></center><h4><a aria-hidden="true" tabindex="-1" class="anchor enhancedAnchor_2LWZ" id="general-device-specifications-6"></a>General Device Specifications<a class="hash-link" href="#general-device-specifications-6" title="Direct link to heading">#</a></h4><center><p><img alt="plc-expansion-37" src="/assets/images/plc-expansion-37-e310c2be7fa657525db2fce6f28b84fe.png"></p></center><h3><a aria-hidden="true" tabindex="-1" class="anchor enhancedAnchor_2LWZ" id="connection-diagrams-6"></a>Connection Diagrams<a class="hash-link" href="#connection-diagrams-6" title="Direct link to heading">#</a></h3><h4><a aria-hidden="true" tabindex="-1" class="anchor enhancedAnchor_2LWZ" id="supply-connection-6"></a>Supply Connection<a class="hash-link" href="#supply-connection-6" title="Direct link to heading">#</a></h4><center><p><img alt="plc-expansion-38" src="/assets/images/plc-expansion-38-09f8ab1c2a02e0ea8c9d0aa383bec6da.png"></p></center><h4><a aria-hidden="true" tabindex="-1" class="anchor enhancedAnchor_2LWZ" id="analog-inputs-1"></a>Analog Inputs<a class="hash-link" href="#analog-inputs-1" title="Direct link to heading">#</a></h4><center><p><img alt="plc-expansion-39" src="/assets/images/plc-expansion-39-e8d08fcc0433afe1e4b55ed03877dbdd.png"></p></center><center><p><img alt="plc-expansion-40" src="/assets/images/plc-expansion-40-1e3523fa9f2bee7b4d9714faaa85e958.png"></p></center><h2><a aria-hidden="true" tabindex="-1" class="anchor enhancedAnchor_2LWZ" id="xio110ao4-analog-output"></a>XIO110.AO4 Analog Output<a class="hash-link" href="#xio110ao4-analog-output" title="Direct link to heading">#</a></h2><h3><a aria-hidden="true" tabindex="-1" class="anchor enhancedAnchor_2LWZ" id="xio110ao4-general-information"></a>XIO110.AO4 General Information<a class="hash-link" href="#xio110ao4-general-information" title="Direct link to heading">#</a></h3><h4><a aria-hidden="true" tabindex="-1" class="anchor enhancedAnchor_2LWZ" id="physical-interfaces-7"></a>Physical Interfaces<a class="hash-link" href="#physical-interfaces-7" title="Direct link to heading">#</a></h4><center><p><img alt="plc-expansion-41" src="/assets/images/plc-expansion-41-a4daa20196f8bd505f5c8503f91ea8e8.png"></p></center><center><p><img alt="plc-expansion-42" src="/assets/images/plc-expansion-42-b6fbf2158a2acbc64dc889361c9e3fc5.png"></p></center><h4><a aria-hidden="true" tabindex="-1" class="anchor enhancedAnchor_2LWZ" id="general-device-specifications-7"></a>General Device Specifications<a class="hash-link" href="#general-device-specifications-7" title="Direct link to heading">#</a></h4><center><p><img alt="plc-expansion-43" src="/assets/images/plc-expansion-43-cab8c011f413ed37e5a6e280394da994.png"></p></center><h3><a aria-hidden="true" tabindex="-1" class="anchor enhancedAnchor_2LWZ" id="connection-diagrams-7"></a>Connection Diagrams<a class="hash-link" href="#connection-diagrams-7" title="Direct link to heading">#</a></h3><h4><a aria-hidden="true" tabindex="-1" class="anchor enhancedAnchor_2LWZ" id="supply-connection-7"></a>Supply Connection<a class="hash-link" href="#supply-connection-7" title="Direct link to heading">#</a></h4><center><p><img alt="plc-expansion-44" src="/assets/images/plc-expansion-44-2b7c45b17c312c97b5883efe9e26d519.png"></p></center><h4><a aria-hidden="true" tabindex="-1" class="anchor enhancedAnchor_2LWZ" id="analog-outputs"></a>Analog Outputs<a class="hash-link" href="#analog-outputs" title="Direct link to heading">#</a></h4><center><p><img alt="plc-expansion-45" src="/assets/images/plc-expansion-45-6b0ec09357fe5ba9ce073dcd7cc1fc0a.png"></p></center><center><p><img alt="plc-expansion-46" src="/assets/images/plc-expansion-46-c9238639e1841a0f9ff42a3621e74dbd.png"></p></center><h2><a aria-hidden="true" tabindex="-1" class="anchor enhancedAnchor_2LWZ" id="xio110ao8-analog-output"></a>XIO110.AO8 Analog Output<a class="hash-link" href="#xio110ao8-analog-output" title="Direct link to heading">#</a></h2><h3><a aria-hidden="true" tabindex="-1" class="anchor enhancedAnchor_2LWZ" id="xio110ao8-general-information"></a>XIO110.AO8 General Information<a class="hash-link" href="#xio110ao8-general-information" title="Direct link to heading">#</a></h3><h4><a aria-hidden="true" tabindex="-1" class="anchor enhancedAnchor_2LWZ" id="physical-interfaces-8"></a>Physical Interfaces<a class="hash-link" href="#physical-interfaces-8" title="Direct link to heading">#</a></h4><center><p><img alt="plc-expansion-47" src="/assets/images/plc-expansion-47-1dfe86a1bc7d650e939d5697d9b57f28.png"></p></center><center><p><img alt="plc-expansion-48" src="/assets/images/plc-expansion-48-ee398f0fb05e4aca6ad995163dc2a45a.png"></p></center><h4><a aria-hidden="true" tabindex="-1" class="anchor enhancedAnchor_2LWZ" id="general-device-specifications-8"></a>General Device Specifications<a class="hash-link" href="#general-device-specifications-8" title="Direct link to heading">#</a></h4><center><p><img alt="plc-expansion-49" src="/assets/images/plc-expansion-49-533e1bd688eb230818f35e5c92d22a50.png"></p></center><h3><a aria-hidden="true" tabindex="-1" class="anchor enhancedAnchor_2LWZ" id="connection-diagrams-8"></a>Connection Diagrams<a class="hash-link" href="#connection-diagrams-8" title="Direct link to heading">#</a></h3><h4><a aria-hidden="true" tabindex="-1" class="anchor enhancedAnchor_2LWZ" id="supply-connection-8"></a>Supply Connection<a class="hash-link" href="#supply-connection-8" title="Direct link to heading">#</a></h4><center><p><img alt="plc-expansion-50" src="/assets/images/plc-expansion-50-b33712493c96a049988e2cb9eecc7c78.png"></p></center><h4><a aria-hidden="true" tabindex="-1" class="anchor enhancedAnchor_2LWZ" id="analog-outputs-1"></a>Analog Outputs<a class="hash-link" href="#analog-outputs-1" title="Direct link to heading">#</a></h4><center><p><img alt="plc-expansion-51" src="/assets/images/plc-expansion-51-2924aa307d9eaf5b37ef4f1fb550602b.png"></p></center><center><p><img alt="plc-expansion-52" src="/assets/images/plc-expansion-52-862267e6b9b16d05f7bde369efba9ac2.png"></p></center><h2><a aria-hidden="true" tabindex="-1" class="anchor enhancedAnchor_2LWZ" id="xio110ai4ao4-analog-output"></a>XIO110.AI4AO4 Analog Output<a class="hash-link" href="#xio110ai4ao4-analog-output" title="Direct link to heading">#</a></h2><h3><a aria-hidden="true" tabindex="-1" class="anchor enhancedAnchor_2LWZ" id="xio110ai4ao4-general-information"></a>XIO110.AI4AO4 General Information<a class="hash-link" href="#xio110ai4ao4-general-information" title="Direct link to heading">#</a></h3><h4><a aria-hidden="true" tabindex="-1" class="anchor enhancedAnchor_2LWZ" id="physical-interfaces-9"></a>Physical Interfaces<a class="hash-link" href="#physical-interfaces-9" title="Direct link to heading">#</a></h4><center><p><img alt="plc-expansion-53" src="/assets/images/plc-expansion-53-1cd7f4825b0e27b8a5dad2dc9e844e25.png"></p></center><center><p><img alt="plc-expansion-54" src="/assets/images/plc-expansion-54-90d9bbf3f89a51a7ee22603a07a1baef.png"></p></center><h4><a aria-hidden="true" tabindex="-1" class="anchor enhancedAnchor_2LWZ" id="general-device-specifications-9"></a>General Device Specifications<a class="hash-link" href="#general-device-specifications-9" title="Direct link to heading">#</a></h4><center><p><img alt="plc-expansion-55" src="/assets/images/plc-expansion-55-96e58d8cac24b4b6be9e0976e4047823.png"></p></center><h3><a aria-hidden="true" tabindex="-1" class="anchor enhancedAnchor_2LWZ" id="connection-diagrams-9"></a>Connection Diagrams<a class="hash-link" href="#connection-diagrams-9" title="Direct link to heading">#</a></h3><h4><a aria-hidden="true" tabindex="-1" class="anchor enhancedAnchor_2LWZ" id="supply-connection-9"></a>Supply Connection<a class="hash-link" href="#supply-connection-9" title="Direct link to heading">#</a></h4><center><p><img alt="plc-expansion-56" src="/assets/images/plc-expansion-56-8569401194690f69075174e1ca5aa490.png"></p></center><h4><a aria-hidden="true" tabindex="-1" class="anchor enhancedAnchor_2LWZ" id="analog-input-and-outputs"></a>Analog Input and Outputs<a class="hash-link" href="#analog-input-and-outputs" title="Direct link to heading">#</a></h4><center><p><img alt="plc-expansion-57" src="/assets/images/plc-expansion-57-5eb0d8d939b18b8d9dd5cf8a8bb01d42.png"></p></center><center><p><img alt="plc-expansion-58" src="/assets/images/plc-expansion-58-8b7b0af0bb1f87decca01dcfa0d5ffcf.png"></p></center><h2><a aria-hidden="true" tabindex="-1" class="anchor enhancedAnchor_2LWZ" id="xio110p6-rtd-inputpt100pt1000"></a>XIO110.P6 RTD INPUT(PT100/PT1000)<a class="hash-link" href="#xio110p6-rtd-inputpt100pt1000" title="Direct link to heading">#</a></h2><h3><a aria-hidden="true" tabindex="-1" class="anchor enhancedAnchor_2LWZ" id="xio110p6-general-information"></a>XIO110.P6 General Information<a class="hash-link" href="#xio110p6-general-information" title="Direct link to heading">#</a></h3><h4><a aria-hidden="true" tabindex="-1" class="anchor enhancedAnchor_2LWZ" id="physical-interfaces-10"></a>Physical Interfaces<a class="hash-link" href="#physical-interfaces-10" title="Direct link to heading">#</a></h4><center><p><img alt="plc-expansion-59" src="/assets/images/plc-expansion-59-b1dba40e1b7101a965fe6d4abffc84f0.png"></p></center><center><p><img alt="plc-expansion-60" src="/assets/images/plc-expansion-60-983ebfba4bf27a4419e99577b25b0443.png"></p></center><h4><a aria-hidden="true" tabindex="-1" class="anchor enhancedAnchor_2LWZ" id="general-device-specifications-10"></a>General Device Specifications<a class="hash-link" href="#general-device-specifications-10" title="Direct link to heading">#</a></h4><center><p><img alt="plc-expansion-61" src="/assets/images/plc-expansion-61-a5b51a3a93d1da698cd60ae43b544807.png"></p></center><h3><a aria-hidden="true" tabindex="-1" class="anchor enhancedAnchor_2LWZ" id="connection-diagrams-10"></a>Connection Diagrams<a class="hash-link" href="#connection-diagrams-10" title="Direct link to heading">#</a></h3><h4><a aria-hidden="true" tabindex="-1" class="anchor enhancedAnchor_2LWZ" id="supply-connection-10"></a>Supply Connection<a class="hash-link" href="#supply-connection-10" title="Direct link to heading">#</a></h4><center><p><img alt="plc-expansion-62" src="/assets/images/plc-expansion-62-970001844c967aad7fc0b5f94ad46bbd.png"></p></center><h4><a aria-hidden="true" tabindex="-1" class="anchor enhancedAnchor_2LWZ" id="rtd-inputs"></a>RTD Inputs<a class="hash-link" href="#rtd-inputs" title="Direct link to heading">#</a></h4><center><p><img alt="plc-expansion-63" src="/assets/images/plc-expansion-63-52d5fb9391d97e434f3fb6996e227c96.png"></p></center><h2><a aria-hidden="true" tabindex="-1" class="anchor enhancedAnchor_2LWZ" id="xio110r8-relay-ouput"></a>XIO110.R8 Relay Ouput<a class="hash-link" href="#xio110r8-relay-ouput" title="Direct link to heading">#</a></h2><h3><a aria-hidden="true" tabindex="-1" class="anchor enhancedAnchor_2LWZ" id="xio110r8-general-information"></a>XIO110.R8 General Information<a class="hash-link" href="#xio110r8-general-information" title="Direct link to heading">#</a></h3><h4><a aria-hidden="true" tabindex="-1" class="anchor enhancedAnchor_2LWZ" id="physical-interfaces-11"></a>Physical Interfaces<a class="hash-link" href="#physical-interfaces-11" title="Direct link to heading">#</a></h4><center><p><img alt="plc-expansion-64" src="/assets/images/plc-expansion-64-633f8d8b75925b27b4c229cb2cce4aae.png"></p></center><center><p><img alt="plc-expansion-65" src="/assets/images/plc-expansion-65-a9309444bd6ca60e159d8c311f7eae9b.png"></p></center><h4><a aria-hidden="true" tabindex="-1" class="anchor enhancedAnchor_2LWZ" id="general-device-specifications-11"></a>General Device Specifications<a class="hash-link" href="#general-device-specifications-11" title="Direct link to heading">#</a></h4><center><p><img alt="plc-expansion-66" src="/assets/images/plc-expansion-66-4130c80d9117a7d7f9281639d9ba254c.png"></p></center><h3><a aria-hidden="true" tabindex="-1" class="anchor enhancedAnchor_2LWZ" id="connection-diagrams-11"></a>Connection Diagrams<a class="hash-link" href="#connection-diagrams-11" title="Direct link to heading">#</a></h3><h4><a aria-hidden="true" tabindex="-1" class="anchor enhancedAnchor_2LWZ" id="supply-connection-11"></a>Supply Connection<a class="hash-link" href="#supply-connection-11" title="Direct link to heading">#</a></h4><center><p><img alt="plc-expansion-67" src="/assets/images/plc-expansion-67-539f015d685d29807dc1f47da7faed2f.png"></p></center><h4><a aria-hidden="true" tabindex="-1" class="anchor enhancedAnchor_2LWZ" id="relay-outputs"></a>Relay Outputs<a class="hash-link" href="#relay-outputs" title="Direct link to heading">#</a></h4><center><p><img alt="plc-expansion-68" src="/assets/images/plc-expansion-68-02110b84c2956d820e10c308dc678893.png"></p></center></div></article><div class="margin-vert--xl"><div class="row"><div class="col"><a href="https://github.com/mikrodev/Documentation/edit/master/documentation/docs/PLC-XIO110-Expansion-Modules.md" target="_blank" rel="noreferrer noopener"><svg fill="currentColor" height="1.2em" width="1.2em" preserveAspectRatio="xMidYMid meet" role="img" viewBox="0 0 40 40" class="iconEdit_2_ui" aria-label="Edit page"><g><path d="m34.5 11.7l-3 3.1-6.3-6.3 3.1-3q0.5-0.5 1.2-0.5t1.1 0.5l3.9 3.9q0.5 0.4 0.5 1.1t-0.5 1.2z m-29.5 17.1l18.4-18.5 6.3 6.3-18.4 18.4h-6.3v-6.2z"></path></g></svg>Edit this page</a></div></div></div><div class="margin-vert--lg"><nav class="pagination-nav" aria-label="Docs pages navigation"><div class="pagination-nav__item"><a class="pagination-nav__link" href="/docs/PLC-MP211-Series-Software-Manual"><div class="pagination-nav__sublabel">Previous</div><div class="pagination-nav__label">« MP211 Series Software Manual</div></a></div><div class="pagination-nav__item pagination-nav__item--next"><a class="pagination-nav__link" href="/docs/PLC-XIO211-Expansion-Modules"><div class="pagination-nav__sublabel">Next</div><div class="pagination-nav__label">XIO211 Series Hardware Manual »</div></a></div></nav></div></div></div><div class="col col--3"><div class="tableOfContents_35-E thin-scrollbar"><ul class="table-of-contents table-of-contents__left-border"><li><a href="#mounting-information" class="table-of-contents__link">Mounting Information</a><ul><li><a href="#din-rail-mounting" class="table-of-contents__link">DIN Rail Mounting</a></li><li><a href="#expansion-installation" class="table-of-contents__link">Expansion Installation</a></li></ul></li><li><a href="#xio110di8-digital-input" class="table-of-contents__link">XIO110.DI8 Digital Input</a><ul><li><a href="#xio110di8-general-information" class="table-of-contents__link">XIO110.DI8 General Information</a></li><li><a href="#connection-diagrams" class="table-of-contents__link">Connection Diagrams</a></li></ul></li><li><a href="#xio110di16-digital-input" class="table-of-contents__link">XIO110.DI16 Digital Input</a><ul><li><a href="#xio110di16-general-information" class="table-of-contents__link">XIO110.DI16 General Information</a></li><li><a href="#connection-diagrams-1" class="table-of-contents__link">Connection Diagrams</a></li></ul></li><li><a href="#xio110do8-digital-outputs" class="table-of-contents__link">XIO110.DO8 Digital Outputs</a><ul><li><a href="#xio110do8-general-information" class="table-of-contents__link">XIO110.DO8 General Information</a></li><li><a href="#connection-diagrams-2" class="table-of-contents__link">Connection Diagrams</a></li></ul></li><li><a href="#xio110do16-digital-outputs" class="table-of-contents__link">XIO110.DO16 Digital Outputs</a><ul><li><a href="#xio110do16-general-information" class="table-of-contents__link">XIO110.DO16 General Information</a></li><li><a href="#connection-diagrams-3" class="table-of-contents__link">Connection Diagrams</a></li></ul></li><li><a href="#xio110di8do8-digital-outputs" class="table-of-contents__link">XIO110.DI8DO8 Digital Outputs</a><ul><li><a href="#xio110di8do8-general-information" class="table-of-contents__link">XIO110.DI8DO8 General Information</a></li><li><a href="#connection-diagrams-4" class="table-of-contents__link">Connection Diagrams</a></li></ul></li><li><a href="#xio110ai4-analog-input" class="table-of-contents__link">XIO110.AI4 Analog Input</a><ul><li><a href="#xio110ai4-general-information" class="table-of-contents__link">XIO110.AI4 General Information</a></li><li><a href="#connection-diagrams-5" class="table-of-contents__link">Connection Diagrams</a></li></ul></li><li><a href="#xio110ai8-analog-input" class="table-of-contents__link">XIO110.AI8 Analog Input</a><ul><li><a href="#xio110ai8-general-information" class="table-of-contents__link">XIO110.AI8 General Information</a></li><li><a href="#connection-diagrams-6" class="table-of-contents__link">Connection Diagrams</a></li></ul></li><li><a href="#xio110ao4-analog-output" class="table-of-contents__link">XIO110.AO4 Analog Output</a><ul><li><a href="#xio110ao4-general-information" class="table-of-contents__link">XIO110.AO4 General Information</a></li><li><a href="#connection-diagrams-7" class="table-of-contents__link">Connection Diagrams</a></li></ul></li><li><a href="#xio110ao8-analog-output" class="table-of-contents__link">XIO110.AO8 Analog Output</a><ul><li><a href="#xio110ao8-general-information" class="table-of-contents__link">XIO110.AO8 General Information</a></li><li><a href="#connection-diagrams-8" class="table-of-contents__link">Connection Diagrams</a></li></ul></li><li><a href="#xio110ai4ao4-analog-output" class="table-of-contents__link">XIO110.AI4AO4 Analog Output</a><ul><li><a href="#xio110ai4ao4-general-information" class="table-of-contents__link">XIO110.AI4AO4 General Information</a></li><li><a href="#connection-diagrams-9" class="table-of-contents__link">Connection Diagrams</a></li></ul></li><li><a href="#xio110p6-rtd-inputpt100pt1000" class="table-of-contents__link">XIO110.P6 RTD INPUT(PT100/PT1000)</a><ul><li><a href="#xio110p6-general-information" class="table-of-contents__link">XIO110.P6 General Information</a></li><li><a href="#connection-diagrams-10" class="table-of-contents__link">Connection Diagrams</a></li></ul></li><li><a href="#xio110r8-relay-ouput" class="table-of-contents__link">XIO110.R8 Relay Ouput</a><ul><li><a href="#xio110r8-general-information" class="table-of-contents__link">XIO110.R8 General Information</a></li><li><a href="#connection-diagrams-11" class="table-of-contents__link">Connection Diagrams</a></li></ul></li></ul></div></div></div></div></main></div></div><footer class="footer footer--dark"><div class="container"><div class="row footer__links"><div class="col footer__col"><h4 class="footer__title">Products</h4><ul class="footer__items"><li class="footer__item"><a href="https://www.mikrodev.com/en/products/#plc" target="_blank" rel="noopener noreferrer" class="footer__link-item">Programmable Logic Controller(PLC)</a></li><li class="footer__item"><a href="https://www.mikrodev.com/en/rtu350/" target="_blank" rel="noopener noreferrer" class="footer__link-item">Distributed Control System(DCS)</a></li><li class="footer__item"><a href="https://www.mikrodev.com/en/products/#genisleme-modulu" target="_blank" rel="noopener noreferrer" class="footer__link-item">Expansion Modules</a></li><li class="footer__item"><a href="https://www.mikrodev.com/en/products/#modbus-gateway" target="_blank" rel="noopener noreferrer" class="footer__link-item">IOT Protocol Converters</a></li><li class="footer__item"><a href="https://www.mikrodev.com/en/products/#viewplus-scada" target="_blank" rel="noopener noreferrer" class="footer__link-item">Operator Control And Monitoring System</a></li></ul></div><div class="col footer__col"><h4 class="footer__title">Community</h4><ul class="footer__items"><li class="footer__item"><a href="https://www.facebook.com/MikrodevBilisim/" target="_blank" rel="noopener noreferrer" class="footer__link-item">Facebook</a></li><li class="footer__item"><a href="https://tr.linkedin.com/company/mikrodev-bili%C5%9Fim-yaz%C4%B1l%C4%B1m-elektronik-sanayi-ve-ticaret-limited-%C5%9Firketi" target="_blank" rel="noopener noreferrer" class="footer__link-item">Linkedin</a></li><li class="footer__item"><a href="https://twitter.com/mikrodevTR" target="_blank" rel="noopener noreferrer" class="footer__link-item">Twitter</a></li><li class="footer__item"><a href="https://www.youtube.com/channel/UC-67KqN9lzKKQUuZaMt3Zhg" target="_blank" rel="noopener noreferrer" class="footer__link-item">Youtube</a></li><li class="footer__item"><a href="https://www.instagram.com/mikrodevbilisim/" target="_blank" rel="noopener noreferrer" class="footer__link-item">Instagram</a></li><li class="footer__item"><a href="https://destek.mikrodev.com/" target="_blank" rel="noopener noreferrer" class="footer__link-item">Technical Forum</a></li></ul></div><div class="col footer__col"><h4 class="footer__title">Mikrodev UK Limited Company</h4><ul class="footer__items"><li class="footer__item"><a class="footer__link-item" href="/">338a Regents Park Road, Office 3 And 4, London, England, N3 2LN</a></li><li class="footer__item"><a class="footer__link-item" href="/">sales@mikrodev.com</a></li><li class="footer__item"><a class="footer__link-item" href="/">+44 750 225 94 65</a></li></ul></div></div><div class="footer__bottom text--center"><div class="footer__copyright">Copyright © 2021 Mikrodev Limited</div></div></div></footer></div>
<script src="/assets/js/styles.567fae0f.js"></script>
<script src="/assets/js/runtime~main.ee850d67.js"></script>
<script src="/assets/js/main.75015932.js"></script>
<script src="/assets/js/1.245a6b6f.js"></script>
<script src="/assets/js/2.7e379486.js"></script>
<script src="/assets/js/64.dba8b8dc.js"></script>
<script src="/assets/js/66.84a19710.js"></script>
<script src="/assets/js/935f2afb.1c8e180d.js"></script>
<script src="/assets/js/17896441.d7374300.js"></script>
<script src="/assets/js/74e19ba5.c72c488e.js"></script>
</body>
</html>