<!doctype html>
<html lang="tr" dir="ltr">
<head>
<meta charset="UTF-8">
<meta name="viewport" content="width=device-width,initial-scale=1">
<meta name="generator" content="Docusaurus v2.0.0-alpha.72">
<link rel="alternate" type="application/rss+xml" href="/tr/blog/rss.xml" title="Mikrodev Documentation Blog RSS Feed">
<link rel="alternate" type="application/atom+xml" href="/tr/blog/atom.xml" title="Mikrodev Documentation Blog Atom Feed"><title data-react-helmet="true">ViewPLUS SCADA Server | Mikrodev Documentation</title><meta data-react-helmet="true" property="og:url" content="https://mikrodev.github.io/tr/docs/ViewPLUS-SCADA-Server"><meta data-react-helmet="true" name="docusaurus_locale" content="tr"><meta data-react-helmet="true" name="docusaurus_version" content="current"><meta data-react-helmet="true" name="docusaurus_tag" content="docs-default-current"><meta data-react-helmet="true" property="og:title" content="ViewPLUS SCADA Server | Mikrodev Documentation"><meta data-react-helmet="true" name="description" content="Overview"><meta data-react-helmet="true" property="og:description" content="Overview"><link data-react-helmet="true" rel="shortcut icon" href="/tr/img/mikrodev_logo2.jpeg"><link data-react-helmet="true" rel="canonical" href="https://mikrodev.github.io/tr/docs/ViewPLUS-SCADA-Server"><link data-react-helmet="true" rel="alternate" href="https://mikrodev.github.io/docs/ViewPLUS-SCADA-Server" hreflang="en"><link data-react-helmet="true" rel="alternate" href="https://mikrodev.github.io/tr/docs/ViewPLUS-SCADA-Server" hreflang="tr"><link data-react-helmet="true" rel="alternate" href="https://mikrodev.github.io/docs/ViewPLUS-SCADA-Server" hreflang="x-default"><link rel="stylesheet" href="/tr/assets/css/styles.ab70f61e.css">
<link rel="preload" href="/tr/assets/js/styles.7b5b1a72.js" as="script">
<link rel="preload" href="/tr/assets/js/runtime~main.aee16307.js" as="script">
<link rel="preload" href="/tr/assets/js/main.21dda173.js" as="script">
<link rel="preload" href="/tr/assets/js/1.6794c789.js" as="script">
<link rel="preload" href="/tr/assets/js/2.fe2aee96.js" as="script">
<link rel="preload" href="/tr/assets/js/1f391b9e.97a151a9.js" as="script">
<link rel="preload" href="/tr/assets/js/50.0acb4cf2.js" as="script">
<link rel="preload" href="/tr/assets/js/935f2afb.4befa910.js" as="script">
<link rel="preload" href="/tr/assets/js/17896441.cd8ae406.js" as="script">
<link rel="preload" href="/tr/assets/js/7505780f.8b68b8f1.js" as="script">
</head>
<body>
<script>!function(){function t(t){document.documentElement.setAttribute("data-theme",t)}var e=function(){var t=null;try{t=localStorage.getItem("theme")}catch(t){}return t}();t(null!==e?e:"light")}()</script><div id="__docusaurus">
<div><a href="#main" class="skipToContent_1oUP">Ana içeriğe geç</a></div><nav class="navbar navbar--fixed-top"><div class="navbar__inner"><div class="navbar__items"><button aria-label="Navigation bar toggle" class="navbar__toggle" type="button" tabindex="0"><svg aria-label="Menu" width="30" height="30" viewBox="0 0 30 30" role="img" focusable="false"><title>Menu</title><path stroke="currentColor" stroke-linecap="round" stroke-miterlimit="10" stroke-width="2" d="M4 7h22M4 15h22M4 23h22"></path></svg></button><a class="navbar__brand" href="/tr/"><img src="/tr/img/mikrodevlogo.png" alt="My Site Logo" class="themedImage_1VuW themedImage--light_3UqQ navbar__logo"><img src="/tr/img/mikrodevlogo.png" alt="My Site Logo" class="themedImage_1VuW themedImage--dark_hz6m navbar__logo"><strong class="navbar__title"></strong></a><a class="navbar__item navbar__link" href="/tr/docs/ViewPLUS-SCADA-Editor">Yazılım</a><a class="navbar__item navbar__link" href="/tr/docs/PLC-MP110-Series-Hardware-Manual">PLC</a><a class="navbar__item navbar__link" href="/tr/docs/RTU-RTU-Series-Hardware-Manual">RTU</a><a class="navbar__item navbar__link" href="/tr/docs/Gateway-MBS100-Hardware-Manual">Gateway</a><a class="navbar__item navbar__link" href="/tr/docs/Downloads">İndirmeler</a></div><div class="navbar__items navbar__items--right"><div class="navbar__item dropdown dropdown--hoverable dropdown--right"><a href="#" class="navbar__item navbar__link"><span><svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 20 20" width="20" height="20" style="vertical-align:text-bottom;margin-right:5px"><path fill="currentColor" d="M19.753 10.909c-.624-1.707-2.366-2.726-4.661-2.726-.09 0-.176.002-.262.006l-.016-2.063 3.525-.607c.115-.019.133-.119.109-.231-.023-.111-.167-.883-.188-.976-.027-.131-.102-.127-.207-.109-.104.018-3.25.461-3.25.461l-.013-2.078c-.001-.125-.069-.158-.194-.156l-1.025.016c-.105.002-.164.049-.162.148l.033 2.307s-3.061.527-3.144.543c-.084.014-.17.053-.151.143.019.09.19 1.094.208 1.172.018.08.072.129.188.107l2.924-.504.035 2.018c-1.077.281-1.801.824-2.256 1.303-.768.807-1.207 1.887-1.207 2.963 0 1.586.971 2.529 2.328 2.695 3.162.387 5.119-3.06 5.769-4.715 1.097 1.506.256 4.354-2.094 5.98-.043.029-.098.129-.033.207l.619.756c.08.096.206.059.256.023 2.51-1.73 3.661-4.515 2.869-6.683zm-7.386 3.188c-.966-.121-.944-.914-.944-1.453 0-.773.327-1.58.876-2.156a3.21 3.21 0 011.229-.799l.082 4.277a2.773 2.773 0 01-1.243.131zm2.427-.553l.046-4.109c.084-.004.166-.01.252-.01.773 0 1.494.145 1.885.361.391.217-1.023 2.713-2.183 3.758zm-8.95-7.668a.196.196 0 00-.196-.145h-1.95a.194.194 0 00-.194.144L.008 16.916c-.017.051-.011.076.062.076h1.733c.075 0 .099-.023.114-.072l1.008-3.318h3.496l1.008 3.318c.016.049.039.072.113.072h1.734c.072 0 .078-.025.062-.076-.014-.05-3.083-9.741-3.494-11.04zm-2.618 6.318l1.447-5.25 1.447 5.25H3.226z"></path></svg><span>Turkish</span></span></a><ul class="dropdown__menu"><li><a href="/docs/ViewPLUS-SCADA-Server" target="_self" rel="noopener noreferrer" class="dropdown__link">English</a></li><li><a href="/tr/docs/ViewPLUS-SCADA-Server" target="_self" rel="noopener noreferrer" class="dropdown__link dropdown__link--active">Turkish</a></li></ul></div><div class="react-toggle react-toggle--disabled displayOnlyInLargeViewport_GrZ2"><div class="react-toggle-track"><div class="react-toggle-track-check"><span class="toggle_71bT">🌜</span></div><div class="react-toggle-track-x"><span class="toggle_71bT">🌞</span></div></div><div class="react-toggle-thumb"></div><input type="checkbox" disabled="" aria-label="Dark mode toggle" class="react-toggle-screenreader-only"></div><div class="navbar__search"><span aria-label="expand searchbar" role="button" class="search-icon" tabindex="0"></span><input type="search" id="search_input_react" placeholder="Search" aria-label="Search" class="navbar__search-input search-bar"></div></div></div><div role="presentation" class="navbar-sidebar__backdrop"></div><div class="navbar-sidebar"><div class="navbar-sidebar__brand"><a class="navbar__brand" href="/tr/"><img src="/tr/img/mikrodevlogo.png" alt="My Site Logo" class="themedImage_1VuW themedImage--light_3UqQ navbar__logo"><img src="/tr/img/mikrodevlogo.png" alt="My Site Logo" class="themedImage_1VuW themedImage--dark_hz6m navbar__logo"><strong class="navbar__title"></strong></a></div><div class="navbar-sidebar__items"><div class="menu"><ul class="menu__list"><li class="menu__list-item menu__list-item--collapsed"><a href="#" role="button" class="menu__link menu__link--sublist"><span><svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 20 20" width="20" height="20" style="vertical-align:text-bottom;margin-right:5px"><path fill="currentColor" d="M19.753 10.909c-.624-1.707-2.366-2.726-4.661-2.726-.09 0-.176.002-.262.006l-.016-2.063 3.525-.607c.115-.019.133-.119.109-.231-.023-.111-.167-.883-.188-.976-.027-.131-.102-.127-.207-.109-.104.018-3.25.461-3.25.461l-.013-2.078c-.001-.125-.069-.158-.194-.156l-1.025.016c-.105.002-.164.049-.162.148l.033 2.307s-3.061.527-3.144.543c-.084.014-.17.053-.151.143.019.09.19 1.094.208 1.172.018.08.072.129.188.107l2.924-.504.035 2.018c-1.077.281-1.801.824-2.256 1.303-.768.807-1.207 1.887-1.207 2.963 0 1.586.971 2.529 2.328 2.695 3.162.387 5.119-3.06 5.769-4.715 1.097 1.506.256 4.354-2.094 5.98-.043.029-.098.129-.033.207l.619.756c.08.096.206.059.256.023 2.51-1.73 3.661-4.515 2.869-6.683zm-7.386 3.188c-.966-.121-.944-.914-.944-1.453 0-.773.327-1.58.876-2.156a3.21 3.21 0 011.229-.799l.082 4.277a2.773 2.773 0 01-1.243.131zm2.427-.553l.046-4.109c.084-.004.166-.01.252-.01.773 0 1.494.145 1.885.361.391.217-1.023 2.713-2.183 3.758zm-8.95-7.668a.196.196 0 00-.196-.145h-1.95a.194.194 0 00-.194.144L.008 16.916c-.017.051-.011.076.062.076h1.733c.075 0 .099-.023.114-.072l1.008-3.318h3.496l1.008 3.318c.016.049.039.072.113.072h1.734c.072 0 .078-.025.062-.076-.014-.05-3.083-9.741-3.494-11.04zm-2.618 6.318l1.447-5.25 1.447 5.25H3.226z"></path></svg><span>Languages</span></span></a><ul class="menu__list"><li class="menu__list-item"><a href="/docs/ViewPLUS-SCADA-Server" target="_self" rel="noopener noreferrer" class="menu__link">English</a></li><li class="menu__list-item"><a href="/tr/docs/ViewPLUS-SCADA-Server" target="_self" rel="noopener noreferrer" class="menu__link dropdown__link--active">Turkish</a></li></ul></li><li class="menu__list-item"><a class="menu__link" href="/tr/docs/ViewPLUS-SCADA-Editor">Yazılım</a></li><li class="menu__list-item"><a class="menu__link" href="/tr/docs/PLC-MP110-Series-Hardware-Manual">PLC</a></li><li class="menu__list-item"><a class="menu__link" href="/tr/docs/RTU-RTU-Series-Hardware-Manual">RTU</a></li><li class="menu__list-item"><a class="menu__link" href="/tr/docs/Gateway-MBS100-Hardware-Manual">Gateway</a></li><li class="menu__list-item"><a class="menu__link" href="/tr/docs/Downloads">İndirmeler</a></li></ul></div></div></div></nav><div class="main-wrapper main-docs-wrapper"><div class="docPage_31aa"><div class="docSidebarContainer_3Kbt" role="complementary"><div class="sidebar_15mo"><div class="menu menu--responsive thin-scrollbar menu_Bmed"><button aria-label="Menüyü aç" aria-haspopup="true" class="button button--secondary button--sm menu__button" type="button"><svg aria-label="Menu" class="sidebarMenuIcon_fgN0" width="24" height="24" viewBox="0 0 30 30" role="img" focusable="false"><title>Menu</title><path stroke="currentColor" stroke-linecap="round" stroke-miterlimit="10" stroke-width="2" d="M4 7h22M4 15h22M4 23h22"></path></svg></button><ul class="menu__list"><li class="menu__list-item"><a class="menu__link menu__link--sublist menu__link--active" href="#!">ViewPLUS SCADA</a><ul class="menu__list"><li class="menu__list-item"><a class="menu__link" tabindex="0" href="/tr/docs/ViewPLUS-SCADA-Editor">ViewPLUS SCADA Editor</a></li><li class="menu__list-item"><a aria-current="page" class="menu__link menu__link--active active" tabindex="0" href="/tr/docs/ViewPLUS-SCADA-Server">ViewPLUS SCADA Server</a></li><li class="menu__list-item"><a class="menu__link" tabindex="0" href="/tr/docs/ViewPLUS-SCADA-Client">ViewPLUS SCADA Client</a></li><li class="menu__list-item"><a class="menu__link" tabindex="0" href="/tr/docs/ViewPLUS-SCADA-Data-Manager">ViewPLUS SCADA Data Manager</a></li><li class="menu__list-item"><a class="menu__link" tabindex="0" href="/tr/docs/ViewPLUS-SCADA-OPC-UA">ViewPLUS SCADA OPC UA Server Service</a></li><li class="menu__list-item"><a class="menu__link" tabindex="0" href="/tr/docs/ViewPLUS-SCADA-Database">ViewPLUS SCADA Database</a></li><li class="menu__list-item"><a class="menu__link" tabindex="0" href="/tr/docs/ViewPLUS-SCADA-WebApi">ViewPLUS SCADA Web API</a></li><li class="menu__list-item"><a class="menu__link" tabindex="0" href="/tr/docs/ViewPLUS-SCADA-Example-Projects">Example Projects</a></li></ul></li><li class="menu__list-item menu__list-item--collapsed"><a class="menu__link menu__link--sublist" href="#!">Mikrodiagram</a><ul class="menu__list"><li class="menu__list-item"><a class="menu__link" tabindex="-1" href="/tr/docs/Mikrodiagram-Editor">Mikrodiagram Editor</a></li><li class="menu__list-item"><a class="menu__link" tabindex="-1" href="/tr/docs/Mikrodiagram-Mikroterminal-Interface">Mikroterminal Interface</a></li><li class="menu__list-item"><a class="menu__link" tabindex="-1" href="/tr/docs/Mikrodiagram-Special-Modbus-Registers">Special Modbus Registers</a></li><li class="menu__list-item"><a class="menu__link" tabindex="-1" href="/tr/docs/Mikrodiagram-ATCommands">AT Commands</a></li><li class="menu__list-item"><a class="menu__link" tabindex="-1" href="/tr/docs/Mikrodiagram-DeviceErrorCodes">Device Error Codes</a></li><li class="menu__list-item"><a class="menu__link" tabindex="-1" href="/tr/docs/Mikrodiagram-Format-File-System">Format File System</a></li><li class="menu__list-item"><a class="menu__link" tabindex="-1" href="/tr/docs/Mikrodiagram-Updating-Firmware">Updating Firmware</a></li><li class="menu__list-item"><a class="menu__link" tabindex="-1" href="/tr/docs/Mikrodiagram-Factory-Settings">Factory Settings</a></li><li class="menu__list-item"><a class="menu__link" tabindex="-1" href="/tr/docs/Mikrodiagram-Example-Projects">Example Projects</a></li><li class="menu__list-item"><a class="menu__link" tabindex="-1" href="/tr/docs/PLC-MP110-Series-Software-Manual">MP110 Series Software Manual</a></li><li class="menu__list-item"><a class="menu__link" tabindex="-1" href="/tr/docs/PLC-MP211-Series-Software-Manual">MP211 Series Software Manual</a></li></ul></li><li class="menu__list-item menu__list-item--collapsed"><a class="menu__link menu__link--sublist" href="#!">Telediagram</a><ul class="menu__list"><li class="menu__list-item"><a class="menu__link" tabindex="-1" href="/tr/docs/Telediagram-Editor">Telediagram Editor</a></li><li class="menu__list-item"><a class="menu__link" tabindex="-1" href="/tr/docs/RTU-RTU300-Series-Software-Manual">RTU300 Series Software Manual</a></li></ul></li><li class="menu__list-item menu__list-item--collapsed"><a class="menu__link menu__link--sublist" href="#!">Assistant</a><ul class="menu__list"><li class="menu__list-item"><a class="menu__link" tabindex="-1" href="/tr/docs/Gateway-MBS100-Software-Manual">MBS100 Software Manual</a></li><li class="menu__list-item"><a class="menu__link" tabindex="-1" href="/tr/docs/Gateway-MMS100-Software-Manual">MMS100 Software Manual</a></li><li class="menu__list-item"><a class="menu__link" tabindex="-1" href="/tr/docs/Gateway-MDC100-Software-Manual">MDC100 Software Manual</a></li></ul></li></ul></div></div></div><main class="docMainContainer_3ufF"><div class="container padding-vert--lg docItemWrapper_3FMP"><div class="row"><div class="col docItemCol_3FnS"><div class="docItemContainer_33ec"><article><header><h1 class="docTitle_3a4h">ViewPLUS SCADA Server</h1></header><div class="markdown"><h2 id="overview">Overview</h2><p>The server software must be associated with a project in order to be able to run. When run from the Editor menu, the currently open project is used by the server. To run the server independently from the editor, select &quot;Editor &gt; Select Tools &gt; Create Server Files to specify a folder and copy the server files to this folder. The &quot;ServerEngine&quot; script is used to launch the server. The &quot;ServerEngine&quot; script looks for a folder named &quot;Project&quot; in the same folder as the default behavior.</p><p>The &quot;Project&quot; folder contains special files created by the editor. The main ones are; &quot;MicrodevScada.ini&quot;, &quot;Project.zip&quot;, &quot;project pages with .sca extension&quot;, and component files. The server reads the information in the &quot;MikrodevScada.ini&quot; file, such as where to connect to the database and where to keep the records.</p><p>When the SCADA server is started for the first time, the user may be prompted to enter the database connection information. The server can open a project in a different folder by using command line parameters below.</p><pre><code>“ServerEngine –dir “C:\Users\yg\Desktop\server\projectname“ ”
</code></pre><pre><code>-dir : Project folder
</code></pre><h4 id="server-home-screen">Server Home Screen</h4><p>The main screen of the server has a console on which general system logs can be viewed. This console shows important server changes. More detailed server logs are saved in a separate file. When the &quot;Start&quot; button is pressed, the server tries to connect to the field devices. After the connection is established, the server opens a port to which clients can connect and waits for incoming connections. When the server starts reading data from the field, it records them on the database server as specified in the project settings. Instantaneous readings of field-readable data can be viewed on the tag monitoring screen.</p><center><p><img alt="server-09" src="/tr/assets/images/server-09-7700e855dafa52870548de7458f2c27e.png">
<strong><em><center>Figure 1: Add Password</center></em></strong></p></center><h4 id="server-tag-monitor-screen">Server Tag Monitor Screen</h4><p>The instantaneous values ​​on the tag monitoring screen can be filtered according to parameters such as tagID, tag name, channel name, device address.</p><pre><code>If there is a text &quot;dced&quot; next to the numeric data shown in the &quot;Value&quot; field, this indicates a connection problem between the device and the SCADA server
</code></pre><p>Information about the protocol drivers running on the drive monitoring screen is given. Information about connection problems can be obtained from this console.</p><p>The alarm screen allows you to observe the history of alarms generated in the system and the current alarms.</p><h2 id="server-auto-start">Server Auto Start</h2><h3 id="windows-platform">Windows Platform</h3><p>Follow these steps to start the server automatically (for a sample project named &quot;TestProject&quot;):</p><p>Create a shortcut on the desktop for the &quot;ServerEngine.exe&quot; program in the installation folder of ViewPLUS.
Shortcut Creation</p><p>Right-click the created shortcut and select &quot;Properties&quot;.
Change the field marked &quot;Target&quot; to the following (Change the file path according to your system):</p><pre><code>C:\Users\&lt;User Name&gt;\TestProject&quot; -start C:\Program Files (x86)\ViewPLUS\bin\ServerEngine.exe&quot;
</code></pre><p>Then copy this shortcut to</p><pre><code>&quot;C:\Users\&lt;User Name&gt;\AppData\Roaming\Microsoft\Windows\Start Menu\Programs\Startup&quot;
</code></pre><p>The server will now start automatically when the user logs in to the system.</p><p>Auto startup can be accomplished by copying the OperatorClient shortcut to</p><pre><code>&quot;C:\Users\&lt;User Name&gt;\AppData\ Roaming\Microsoft\Windows\Start Menu\Programs\Startup&quot;
</code></pre><h2 id="email-server-settings">Email Server Settings</h2><p>E-mail can be sent in case of an alarm to the user whose &quot;e-mail send option&quot; is marked as active from the user manager. For this, e-mail configuration settings must be made on the server. In addition, the smtp server to be used should allow <a href="https://support.google.com/accounts/answer/6010255?hl=en">&quot;less secure application access&quot;</a>. The configuration file &quot;ServerEngine.ini&quot; where the e-mail server settings can be found in the following folder:</p><pre><code>C:\Users\&lt;user name&gt;\AppData\Roaming\Mikrodev\ScadaServer\&lt;project name&gt;\ServerEngine.ini 
</code></pre><p>In this file, the following variables must be set correctly under [SMTP]:</p><p>[SMTP]</p><pre><code>SMTP_user =&lt;email username&gt;
SMTP_pwd=&lt;e-mail password&gt;
SMTP_host=&lt;smtp server address&gt;
SMTP_port=&lt;smtp server port&gt;
SMTP_mailDelay=&lt;The time (in seconds) to wait for an e-mail to be sent after an alarm condition(in seconds)&gt;
</code></pre><h2 id="create-server-runtime">Create Server Runtime</h2><p>You can also run the developed SCADA project without installing ViewPLUS on a different computer. By selecting &quot;Create Server Files&quot; from the &quot;Tools&quot; menu for this, you can collect the files in a folder for project and server work. By moving this folder, it is possible to run your project on different server machines.</p><h2 id="advanced-settings">Advanced Settings</h2><p>log_server.txt:</p><pre><code>On Windows systems, it is located in the following folder:   C:\Users\&lt;username&gt;\AppData\Roaming\Mikrodev\ScadaServer\&lt;project name&gt;  
It is the file where the detailed server logs are found
</code></pre><p>log_serverstarter.txt :</p><p>The file that contains logs of the server monitor software</p><p>OperatorClient.ini :</p><p>ServerEngine.ini:</p><pre><code>On Windows systems, it is located in the following folder:  
C:\Users\&lt;user name&gt;\AppData\Mikrodev\ScadaServer\&lt;project name&gt;
</code></pre><pre><code>[Login]&gt; ServerAdr              : Database address

[Login]&gt; DbName                 : Database name

[Login]&gt; DbUserName             : Database user name

[Login]&gt; DbPassword             : Database password

[Connection] &gt; Port             : The default server port is 560. A different port can be selected by changing this parameter.

[Logging] &gt; IsLogging           : Data logging can be enabled / disabled(true/false)

[Logging] &gt; IsLoggingDısconnections: You can choose whether to log connection failures

[REDUNDANCY]&gt; ServerMode        : Determines the mode of operation. This value can be PRIMARY or BACKUP. When this mode is set to BACKUP, the server communicates with the PRIMARY server to form a redundant structure.

[REDUNDANCY]&gt; PrimaryIP         : The PRIMARY server IP address to which the server in BACKUP mode will connect is written in this field.

[REDUNDANCY]&gt; PrimaryPORT       : The port number of the PRIMARY server to which the server in BACKUP mode will connect is written in this field.

[REDUNDANCY]&gt; Timeout           : PRIMARY is the value in seconds that specifies how long the server will remain active if the BACKUP server is down.
</code></pre><h2 id="active-sessions">Active Sessions</h2><p>It shows the information of the people who log on in the server and client environment. Contains remote IP, user, session key, last msg time informations.</p><center><p><img alt="server-01" src="/tr/assets/images/server-01-21082a6e40be8e65f164e12d2ae71acc.png">
<strong><em><center>Figure 1: Add Password</center></em></strong></p></center><h2 id="white-list">White List</h2><p>This will allow connections only from the specifed IP adresses.</p><center><p><img alt="server-02" src="/tr/assets/images/server-02-cfcc15b50d3bcffaba260708389f125b.png">
<strong><em><center>Figure 1: Add Password</center></em></strong></p></center><p>Enable white list filtering. By clicking add an IP address, IP address is entered into the window displayed.</p><center><p><img alt="server-03" src="/tr/assets/images/server-03-f08216b05c54db1a04e3f65d3cc22640.png">
<strong><em><center>Figure 1: Add Password</center></em></strong></p></center><h2 id="black-list">Black List</h2><p>By clicking add an IP address, IP address is entered into the window displayed. The IP addresses entered are blocked and access to the server is prohibited.</p><center><p><img alt="server-04" src="/tr/assets/images/server-04-8a7701f292dc2bdc3003dff703531705.png">
<strong><em><center>Figure 1: Add Password</center></em></strong></p></center><h2 id="client-settings">Client Settings</h2><h4 id="enable-client-auto-loggoff">Enable Client Auto Loggoff</h4><p>If no operations are performed on the client screen for the specified time in minutes when enable
client auto loggoff is marked, the session is closed automatically.</p><h4 id="dont-allow-multiple-connection-for-same-user">Don’t allow multiple connection for same user</h4><p>When don’t allow multiple connection for same user is marked, multiple logins are prohibited on the
client screen with the same user.</p><h4 id="enable-user-blacklist-after-3-failed-login-attempts">Enable user blacklist after 3 failed login attempts</h4><p>If the user information is entered incorrectly 3 times on the client screen when enable user blacklist
after 3 failed login attempts is marked, the IP address is automatically black list.</p><center><p><img alt="server-05" src="/tr/assets/images/server-05-db41f05cc88e52e1a58ad85c3a8dac94.png">
<strong><em><center>Figure 1: Add Password</center></em></strong></p></center><h2 id="parallel-redundant-operating-mode">Parallel Redundant Operating Mode</h2><p>ViewPLUS SCADA software can run in &quot;Parallel Redundant Mode&quot; on a server cluster consisting of several computers. In this case, the server downtime can be reduced to the minimum. Redundant mode servers must be on the same local area network.</p><h3 id="installation-steps">Installation Steps</h3><p>While ViewPLUS is running in this mode, both 2 servers (PRIMARY, BACKUP) must be able to access the project database over the network.
At the same time, project files must be present on the server computers and they must be up to date (same as each other). To ensure this synchronization, a version control tool such as SVN can be used or the files can be moved manually.
In order for the backup and main server to communicate, the main server must have port 51313 open on the computer. Make sure that this port is allowed in the firewall settings.
In the next step, the following configuration settings must be made in the ScadaServer.ini files on the primary server (PRIMARY) and the backup server (BACKUP):
Primary server(PRIMARY):</p><pre><code>[REDUNDANCY]
ServerMode=PRIMARY
PrimaryIP=192.168.2.201
PrimaryPORT=51314
Timeout=60
size=0
</code></pre><p>Backup server(BACKUP):</p><pre><code>[REDUNDANCY]
ServerMode=BACKUP
PrimaryIP=192.168.2.201
PrimaryPORT=51314
Timeout=60
size=0
</code></pre><p>ServerMode: Specifies the backup operation mode. This value can be PRIMARY or BACKUP. When this mode is set to BACKUP, the server communicates with the PRIMARY server to create a redundant structure. PrimaryIP: The PRIMARY server IP address to which the server in BACKUP mode will connect is written in this field. PrimaryPORT: The port number of the PRIMARY server to which the server in BACKUP mode will connect is written in this field. Timeout: Is the value in seconds that specifies the time PRIMARY server is out of service before the BACKUP server become active.</p><p>In the example, the IP address of the primary server (PRIMARY) is a fixed IP of &quot;192.168.2.201&quot;. The IP address of the primary server in the system to be installed must be a static IP in this way, variable IP from a DHCP server should not be used. The port number set in PrimaryPORT can be set differently according to security requirements. In this case, the correct port number should be entered by modifying every 2 configuration files.</p><p>After the configuration process is completed, first the primary and then the backup servers are started . From this moment on, the backup server will switch on and off in case of a shutdown, watching the primary server. When the primary server becomes active again, the backup server will stop itself by switching to the watching mode.</p><h3 id="synchronization-of-the-project-on-the-backup-server">Synchronization of the Project on the Backup Server</h3><p>When the backup server starts running, the server will use the files in the project folder. Therefore, if these files are not synchronized with the files on the main server, an older version of the project will be sent to the clients. A synchronization mechanism must be established to prevent this from happening.</p><p>Assuming that the project files are on the SVN version control server as described earlier, you can provide automatic synchronization as follows</p><p>We create a batch script that will trigger SVN synchronization. In this example, the file name is updateSvn.bat. Modify the contents of the file according to the file paths in your system to make it like this:</p><pre><code>CD D:\MIKRODEV\Projects\DepoProject
&quot;C:\Program Files\TortoiseSVN\bin\svn.exe&quot; update
</code></pre><p>Every time we run this script, it will synchronize the project folder with that of the SVN server.</p><p>In the next step, this script will be configured to run at specific intervals. For this we will use the Windows &quot;Schedule Tasks&quot; tool.
By following the steps below, the synchronization procedure will be run every 10 minutes. You can configure this time interval as you like.</p><p>Task Scheduler</p><p>Create a new task</p><p>Timing Programming</p><p>Set timing settings. In this example we choose to work once every 10 minutes.</p><p>Script Selection</p><p>Finally, associate the .bat file you created with the timer.</p><p>If you confirm the timer, the backup server will synchronize itself every 10 minutes with the project on the main server.</p><p>In case of failure, downtime or excessive traffic at the primary server, a redundant server can be implemented to take the primary server&#x27;s place. When backup server is selected in redundancy mode, primary server IP and redundant server activation timeout are entered.</p><center><p><img alt="server-06" src="/tr/assets/images/server-06-0bb7eabc9d1654d47f80808259f79d84.png">
<strong><em><center>Figure 1: Add Password</center></em></strong></p></center><h2 id="information">Information</h2><p>The Information tab shows the capacity information that the project occupies in the database.</p><center><p><img alt="server-07" src="/tr/assets/images/server-07-7c66956649b53981109743e6e8a3f4fa.png">
<strong><em><center>Figure 1: Add Password</center></em></strong></p></center><p>The size of the project in the PostgreSQL database is shown below.</p><center><p><img alt="server-08" src="/tr/assets/images/server-08-23712bbbc82e6c986a60c5a256a03a0f.png">
<strong><em><center>Figure 1: Add Password</center></em></strong></p></center></div></article><div class="margin-vert--xl"><div class="row"><div class="col"><a href="https://github.com/mikrodev/Documentation/edit/master/documentation/docs/ViewPLUS-SCADA-Server.md" target="_blank" rel="noreferrer noopener"><svg fill="currentColor" height="1.2em" width="1.2em" preserveAspectRatio="xMidYMid meet" role="img" viewBox="0 0 40 40" class="iconEdit_2_ui" aria-label="Edit page"><g><path d="m34.5 11.7l-3 3.1-6.3-6.3 3.1-3q0.5-0.5 1.2-0.5t1.1 0.5l3.9 3.9q0.5 0.4 0.5 1.1t-0.5 1.2z m-29.5 17.1l18.4-18.5 6.3 6.3-18.4 18.4h-6.3v-6.2z"></path></g></svg>Bu sayfayı düzenle</a></div></div></div><div class="margin-vert--lg"><nav class="pagination-nav" aria-label="Dokümanlar sayfası navigasyonu"><div class="pagination-nav__item"><a class="pagination-nav__link" href="/tr/docs/ViewPLUS-SCADA-Editor"><div class="pagination-nav__sublabel">Önceki</div><div class="pagination-nav__label">« ViewPLUS SCADA Editor</div></a></div><div class="pagination-nav__item pagination-nav__item--next"><a class="pagination-nav__link" href="/tr/docs/ViewPLUS-SCADA-Client"><div class="pagination-nav__sublabel">Sonraki</div><div class="pagination-nav__label">ViewPLUS SCADA Client »</div></a></div></nav></div></div></div><div class="col col--3"><div class="tableOfContents_35-E thin-scrollbar"><ul class="table-of-contents table-of-contents__left-border"><li><a href="#overview" class="table-of-contents__link">Overview</a></li><li><a href="#server-auto-start" class="table-of-contents__link">Server Auto Start</a><ul><li><a href="#windows-platform" class="table-of-contents__link">Windows Platform</a></li></ul></li><li><a href="#email-server-settings" class="table-of-contents__link">Email Server Settings</a></li><li><a href="#create-server-runtime" class="table-of-contents__link">Create Server Runtime</a></li><li><a href="#advanced-settings" class="table-of-contents__link">Advanced Settings</a></li><li><a href="#active-sessions" class="table-of-contents__link">Active Sessions</a></li><li><a href="#white-list" class="table-of-contents__link">White List</a></li><li><a href="#black-list" class="table-of-contents__link">Black List</a></li><li><a href="#client-settings" class="table-of-contents__link">Client Settings</a></li><li><a href="#parallel-redundant-operating-mode" class="table-of-contents__link">Parallel Redundant Operating Mode</a><ul><li><a href="#installation-steps" class="table-of-contents__link">Installation Steps</a></li><li><a href="#synchronization-of-the-project-on-the-backup-server" class="table-of-contents__link">Synchronization of the Project on the Backup Server</a></li></ul></li><li><a href="#information" class="table-of-contents__link">Information</a></li></ul></div></div></div></div></main></div></div><footer class="footer footer--dark"><div class="container"><div class="row footer__links"><div class="col footer__col"><h4 class="footer__title">Ürünler</h4><ul class="footer__items"><li class="footer__item"><a href="https://www.mikrodev.com/en/products/#plc" target="_blank" rel="noopener noreferrer" class="footer__link-item">Programlanabilir Lojik Kontrolör(PLC)</a></li><li class="footer__item"><a href="https://www.mikrodev.com/en/rtu350/" target="_blank" rel="noopener noreferrer" class="footer__link-item">Dağıtık Kontrol Sistemleri(DCS)</a></li><li class="footer__item"><a href="https://www.mikrodev.com/en/products/#genisleme-modulu" target="_blank" rel="noopener noreferrer" class="footer__link-item">Genişleme Modülleri</a></li><li class="footer__item"><a href="https://www.mikrodev.com/en/products/#modbus-gateway" target="_blank" rel="noopener noreferrer" class="footer__link-item">IOT Protokol Dönüştürücüler</a></li><li class="footer__item"><a href="https://www.mikrodev.com/en/products/#viewplus-scada" target="_blank" rel="noopener noreferrer" class="footer__link-item">Operatör Kontrol ve İzleme Sistemi</a></li></ul></div><div class="col footer__col"><h4 class="footer__title">Topluluk</h4><ul class="footer__items"><li class="footer__item"><a href="https://www.facebook.com/MikrodevBilisim/" target="_blank" rel="noopener noreferrer" class="footer__link-item">Facebook</a></li><li class="footer__item"><a href="https://tr.linkedin.com/company/mikrodev-bili%C5%9Fim-yaz%C4%B1l%C4%B1m-elektronik-sanayi-ve-ticaret-limited-%C5%9Firketi" target="_blank" rel="noopener noreferrer" class="footer__link-item">Linkedin</a></li><li class="footer__item"><a href="https://twitter.com/mikrodevTR" target="_blank" rel="noopener noreferrer" class="footer__link-item">Twitter</a></li><li class="footer__item"><a href="https://www.youtube.com/channel/UC-67KqN9lzKKQUuZaMt3Zhg" target="_blank" rel="noopener noreferrer" class="footer__link-item">Youtube</a></li><li class="footer__item"><a href="https://www.instagram.com/mikrodevbilisim/" target="_blank" rel="noopener noreferrer" class="footer__link-item">Instagram</a></li><li class="footer__item"><a href="https://destek.mikrodev.com/" target="_blank" rel="noopener noreferrer" class="footer__link-item">Teknik Destek Forum</a></li></ul></div><div class="col footer__col"><h4 class="footer__title">Mikrodev Bilişim Yazılım Elektronik San. ve Tic. Ltd. Şti.</h4><ul class="footer__items"><li class="footer__item"><a class="footer__link-item" href="/tr/">Cumhuriyet Mh. Turgut Özal Cd. No:26 41420 Çayırova - KOCAELİ</a></li><li class="footer__item"><a class="footer__link-item" href="/tr/">sales@mikrodev.com</a></li><li class="footer__item"><a class="footer__link-item" href="/tr/">+90 850 217 34 28</a></li></ul></div></div><div class="footer__bottom text--center"><div class="footer__copyright">Copyright © 2021 Mikrodev Limited</div></div></div></footer></div>
<script src="/tr/assets/js/styles.7b5b1a72.js"></script>
<script src="/tr/assets/js/runtime~main.aee16307.js"></script>
<script src="/tr/assets/js/main.21dda173.js"></script>
<script src="/tr/assets/js/1.6794c789.js"></script>
<script src="/tr/assets/js/2.fe2aee96.js"></script>
<script src="/tr/assets/js/1f391b9e.97a151a9.js"></script>
<script src="/tr/assets/js/50.0acb4cf2.js"></script>
<script src="/tr/assets/js/935f2afb.4befa910.js"></script>
<script src="/tr/assets/js/17896441.cd8ae406.js"></script>
<script src="/tr/assets/js/7505780f.8b68b8f1.js"></script>
</body>
</html>